{
 "project": {
  "name": "XXX Project",
  "document": "Electrical Load List",
  "revision": "01"
 },
 "motor_table": [
  {
   "rated_kw": 0.11,
   "starting_ratio": 4.8,
   "eff_full": 0.735,
   "eff_75": 0.751,
   "eff_50": 0.738,
   "pf_full": 0.8,
   "pf_75": 0.75,
   "pf_50": 0.65
  },
  {
   "rated_kw": 0.185,
   "starting_ratio": 4.8,
   "eff_full": 0.735,
   "eff_75": 0.751,
   "eff_50": 0.738,
   "pf_full": 0.8,
   "pf_75": 0.75,
   "pf_50": 0.65
  },
  {
   "rated_kw": 0.22,
   "starting_ratio": 4.8,
   "eff_full": 0.685,
   "eff_75": 0.6509999999999999,
   "eff_50": 0.586,
   "pf_full": 0.8,
   "pf_75": 0.75,
   "pf_50": 0.65
  },
  {
   "rated_kw": 0.37,
   "starting_ratio": 5.8,
   "eff_full": 0.727,
   "eff_75": 0.7040000000000001,
   "eff_50": 0.65,
   "pf_full": 0.76,
   "pf_75": 0.75,
   "pf_50": 0.65
  },
  {
   "rated_kw": 0.55,
   "starting_ratio": 6.3,
   "eff_full": 0.7709999999999999,
   "eff_75": 0.754,
   "eff_50": 0.713,
   "pf_full": 0.81,
   "pf_75": 0.75,
   "pf_50": 0.65
  },
  {
   "rated_kw": 0.75,
   "starting_ratio": 6.9,
   "eff_full": 0.7959999999999999,
   "eff_75": 0.7879999999999999,
   "eff_50": 0.7490000000000001,
   "pf_full": 0.79,
   "pf_75": 0.75,
   "pf_50": 0.65
  },
  {
   "rated_kw": 1.1,
   "starting_ratio": 7.2,
   "eff_full": 0.8140000000000001,
   "eff_75": 0.7959999999999999,
   "eff_50": 0.7559999999999999,
   "pf_full": 0.79,
   "pf_75": 0.75,
   "pf_50": 0.65
  },
  {
   "rated_kw": 1.5,
   "starting_ratio": 7.8,
   "eff_full": 0.828,
   "eff_75": 0.831,
   "eff_50": 0.813,
   "pf_full": 0.78,
   "pf_75": 0.74,
   "pf_50": 0.63
  },
  {
   "rated_kw": 2.2,
   "starting_ratio": 7.4,
   "eff_full": 0.843,
   "eff_75": 0.838,
   "eff_50": 0.815,
   "pf_full": 0.83,
   "pf_75": 0.75,
   "pf_50": 0.65
  },
  {
   "rated_kw": 3.0,
   "starting_ratio": 7.5,
   "eff_full": 0.855,
   "eff_75": 0.852,
   "eff_50": 0.8340000000000001,
   "pf_full": 0.83,
   "pf_75": 0.76,
   "pf_50": 0.66
  },
  {
   "rated_kw": 4.0,
   "starting_ratio": 7.5,
   "eff_full": 0.866,
   "eff_75": 0.862,
   "eff_50": 0.846,
   "pf_full": 0.75,
   "pf_75": 0.77,
   "pf_50": 0.67
  },
  {
   "rated_kw": 4.5,
   "starting_ratio": 7.5,
   "eff_full": 0.886,
   "eff_75": 0.895,
   "eff_50": 0.891,
   "pf_full": 0.75,
   "pf_75": 0.77,
   "pf_50": 0.67
  },
  {
   "rated_kw": 5.5,
   "starting_ratio": 7.3,
   "eff_full": 0.877,
   "eff_75": 0.875,
   "eff_50": 0.862,
   "pf_full": 0.81,
   "pf_75": 0.79,
   "pf_50": 0.69
  },
  {
   "rated_kw": 7.5,
   "starting_ratio": 7.3,
   "eff_full": 0.887,
   "eff_75": 0.8859999999999999,
   "eff_50": 0.8740000000000001,
   "pf_full": 0.81,
   "pf_75": 0.81,
   "pf_50": 0.73
  },
  {
   "rated_kw": 9.0,
   "starting_ratio": 7.7,
   "eff_full": 0.922,
   "eff_75": 0.93,
   "eff_50": 0.927,
   "pf_full": 0.84,
   "pf_75": 0.79,
   "pf_50": 0.69
  },
  {
   "rated_kw": 11.0,
   "starting_ratio": 7.7,
   "eff_full": 0.898,
   "eff_75": 0.899,
   "eff_50": 0.892,
   "pf_full": 0.84,
   "pf_75": 0.79,
   "pf_50": 0.69
  },
  {
   "rated_kw": 15.0,
   "starting_ratio": 7.9,
   "eff_full": 0.9059999999999999,
   "eff_75": 0.9109999999999999,
   "eff_50": 0.905,
   "pf_full": 0.84,
   "pf_75": 0.79,
   "pf_50": 0.69
  },
  {
   "rated_kw": 18.5,
   "starting_ratio": 7.6,
   "eff_full": 0.912,
   "eff_75": 0.914,
   "eff_50": 0.905,
   "pf_full": 0.82,
   "pf_75": 0.79,
   "pf_50": 0.69
  },
  {
   "rated_kw": 22.0,
   "starting_ratio": 8.2,
   "eff_full": 0.9159999999999999,
   "eff_75": 0.9129999999999999,
   "eff_50": 0.902,
   "pf_full": 0.82,
   "pf_75": 0.79,
   "pf_50": 0.69
  },
  {
   "rated_kw": 30.0,
   "starting_ratio": 8.3,
   "eff_full": 0.9229999999999999,
   "eff_75": 0.924,
   "eff_50": 0.92,
   "pf_full": 0.84,
   "pf_75": 0.8,
   "pf_50": 0.7
  },
  {
   "rated_kw": 37.0,
   "starting_ratio": 7.7,
   "eff_full": 0.927,
   "eff_75": 0.927,
   "eff_50": 0.922,
   "pf_full": 0.86,
   "pf_75": 0.82,
   "pf_50": 0.74
  },
  {
   "rated_kw": 45.0,
   "starting_ratio": 7.9,
   "eff_full": 0.9309999999999999,
   "eff_75": 0.929,
   "eff_50": 0.9229999999999999,
   "pf_full": 0.85,
   "pf_75": 0.82,
   "pf_50": 0.74
  },
  {
   "rated_kw": 55.0,
   "starting_ratio": 7.9,
   "eff_full": 0.935,
   "eff_75": 0.934,
   "eff_50": 0.927,
   "pf_full": 0.85,
   "pf_75": 0.82,
   "pf_50": 0.74
  },
  {
   "rated_kw": 75.0,
   "starting_ratio": 7.4,
   "eff_full": 0.94,
   "eff_75": 0.941,
   "eff_50": 0.934,
   "pf_full": 0.85,
   "pf_75": 0.83,
   "pf_50": 0.75
  },
  {
   "rated_kw": 90.0,
   "starting_ratio": 7.9,
   "eff_full": 0.9420000000000001,
   "eff_75": 0.943,
   "eff_50": 0.94,
   "pf_full": 0.85,
   "pf_75": 0.83,
   "pf_50": 0.75
  },
  {
   "rated_kw": 110.0,
   "starting_ratio": 7.8,
   "eff_full": 0.945,
   "eff_75": 0.943,
   "eff_50": 0.935,
   "pf_full": 0.85,
   "pf_75": 0.83,
   "pf_50": 0.75
  },
  {
   "rated_kw": 132.0,
   "starting_ratio": 7.9,
   "eff_full": 0.9470000000000001,
   "eff_75": 0.9470000000000001,
   "eff_50": 0.9390000000000001,
   "pf_full": 0.85,
   "pf_75": 0.84,
   "pf_50": 0.76
  },
  {
   "rated_kw": 149.0,
   "starting_ratio": 7.9,
   "eff_full": 0.965,
   "eff_75": 0.967,
   "eff_50": 0.964,
   "pf_full": 0.86,
   "pf_75": 0.84,
   "pf_50": 0.76
  },
  {
   "rated_kw": 150.0,
   "starting_ratio": 7.9,
   "eff_full": 0.965,
   "eff_75": 0.967,
   "eff_50": 0.964,
   "pf_full": 0.86,
   "pf_75": 0.84,
   "pf_50": 0.76
  },
  {
   "rated_kw": 160.0,
   "starting_ratio": 7.9,
   "eff_full": 0.9490000000000001,
   "eff_75": 0.95,
   "eff_50": 0.9420000000000001,
   "pf_full": 0.86,
   "pf_75": 0.84,
   "pf_50": 0.76
  },
  {
   "rated_kw": 185.0,
   "starting_ratio": 7.5,
   "eff_full": 0.0,
   "eff_75": 0.0,
   "eff_50": 0.0,
   "pf_full": 0.88,
   "pf_75": 0.85,
   "pf_50": 0.78
  },
  {
   "rated_kw": 200.0,
   "starting_ratio": 7.5,
   "eff_full": 0.951,
   "eff_75": 0.9520000000000001,
   "eff_50": 0.946,
   "pf_full": 0.88,
   "pf_75": 0.85,
   "pf_50": 0.78
  },
  {
   "rated_kw": 220.0,
   "starting_ratio": 5.5,
   "eff_full": 0.956,
   "eff_75": 0.956,
   "eff_50": 0.953,
   "pf_full": 0.87,
   "pf_75": 0.84,
   "pf_50": 0.77
  },
  {
   "rated_kw": 250.0,
   "starting_ratio": 5.5,
   "eff_full": 0.951,
   "eff_75": 0.951,
   "eff_50": 0.9420000000000001,
   "pf_full": 0.87,
   "pf_75": 0.84,
   "pf_50": 0.77
  },
  {
   "rated_kw": 280.0,
   "starting_ratio": 5.5,
   "eff_full": 0.9590000000000001,
   "eff_75": 0.96,
   "eff_50": 0.955,
   "pf_full": 0.87,
   "pf_75": 0.84,
   "pf_50": 0.77
  },
  {
   "rated_kw": 300.0,
   "starting_ratio": 5.5,
   "eff_full": 0.9590000000000001,
   "eff_75": 0.9620000000000001,
   "eff_50": 0.958,
   "pf_full": 0.87,
   "pf_75": 0.84,
   "pf_50": 0.77
  },
  {
   "rated_kw": 315.0,
   "starting_ratio": 5.5,
   "eff_full": 0.951,
   "eff_75": 0.951,
   "eff_50": 0.943,
   "pf_full": 0.87,
   "pf_75": 0.85,
   "pf_50": 0.78
  },
  {
   "rated_kw": 335.0,
   "starting_ratio": 5.5,
   "eff_full": 0.0,
   "eff_75": 0.0,
   "eff_50": 0.0,
   "pf_full": 0.87,
   "pf_75": 0.85,
   "pf_50": 0.78
  },
  {
   "rated_kw": 355.0,
   "starting_ratio": 5.5,
   "eff_full": 0.951,
   "eff_75": 0.953,
   "eff_50": 0.9470000000000001,
   "pf_full": 0.88,
   "pf_75": 0.86,
   "pf_50": 0.78
  },
  {
   "rated_kw": 375.0,
   "starting_ratio": 5.5,
   "eff_full": 0.9590000000000001,
   "eff_75": 0.9620000000000001,
   "eff_50": 0.9590000000000001,
   "pf_full": 0.88,
   "pf_75": 0.86,
   "pf_50": 0.78
  },
  {
   "rated_kw": 400.0,
   "starting_ratio": 5.5,
   "eff_full": 0.963,
   "eff_75": 0.963,
   "eff_50": 0.9590000000000001,
   "pf_full": 0.88,
   "pf_75": 0.86,
   "pf_50": 0.78
  },
  {
   "rated_kw": 425.0,
   "starting_ratio": 5.5,
   "eff_full": 0.963,
   "eff_75": 0.963,
   "eff_50": 0.9590000000000001,
   "pf_full": 0.88,
   "pf_75": 0.86,
   "pf_50": 0.78
  },
  {
   "rated_kw": 450.0,
   "starting_ratio": 5.5,
   "eff_full": 0.9670000000000001,
   "eff_75": 0.9670000000000001,
   "eff_50": 0.961,
   "pf_full": 0.88,
   "pf_75": 0.86,
   "pf_50": 0.78
  },
  {
   "rated_kw": 475.0,
   "starting_ratio": 5.5,
   "eff_full": 0.9670000000000001,
   "eff_75": 0.9670000000000001,
   "eff_50": 0.961,
   "pf_full": 0.88,
   "pf_75": 0.86,
   "pf_50": 0.78
  },
  {
   "rated_kw": 500.0,
   "starting_ratio": 5.5,
   "eff_full": 0.97,
   "eff_75": 0.97,
   "eff_50": 0.965,
   "pf_full": 0.88,
   "pf_75": 0.86,
   "pf_50": 0.78
  },
  {
   "rated_kw": 530.0,
   "starting_ratio": 5.5,
   "eff_full": 0.97,
   "eff_75": 0.97,
   "eff_50": 0.965,
   "pf_full": 0.88,
   "pf_75": 0.86,
   "pf_50": 0.78
  },
  {
   "rated_kw": 550.0,
   "starting_ratio": 5.5,
   "eff_full": 0.9690000000000001,
   "eff_75": 0.9690000000000001,
   "eff_50": 0.965,
   "pf_full": 0.88,
   "pf_75": 0.86,
   "pf_50": 0.78
  },
  {
   "rated_kw": 560.0,
   "starting_ratio": 5.5,
   "eff_full": 0.9690000000000001,
   "eff_75": 0.9690000000000001,
   "eff_50": 0.965,
   "pf_full": 0.88,
   "pf_75": 0.86,
   "pf_50": 0.78
  },
  {
   "rated_kw": 600.0,
   "starting_ratio": 5.5,
   "eff_full": 0.9690000000000001,
   "eff_75": 0.9690000000000001,
   "eff_50": 0.965,
   "pf_full": 0.88,
   "pf_75": 0.86,
   "pf_50": 0.78
  },
  {
   "rated_kw": 630.0,
   "starting_ratio": 5.5,
   "eff_full": 0.97,
   "eff_75": 0.97,
   "eff_50": 0.965,
   "pf_full": 0.89,
   "pf_75": 0.86,
   "pf_50": 0.78
  },
  {
   "rated_kw": 670.0,
   "starting_ratio": 5.5,
   "eff_full": 0.97,
   "eff_75": 0.97,
   "eff_50": 0.965,
   "pf_full": 0.89,
   "pf_75": 0.87,
   "pf_50": 0.79
  },
  {
   "rated_kw": 710.0,
   "starting_ratio": 5.5,
   "eff_full": 0.971,
   "eff_75": 0.971,
   "eff_50": 0.9670000000000001,
   "pf_full": 0.89,
   "pf_75": 0.87,
   "pf_50": 0.79
  },
  {
   "rated_kw": 750.0,
   "starting_ratio": 5.5,
   "eff_full": 0.971,
   "eff_75": 0.971,
   "eff_50": 0.9670000000000001,
   "pf_full": 0.89,
   "pf_75": 0.87,
   "pf_50": 0.79
  },
  {
   "rated_kw": 800.0,
   "starting_ratio": 5.5,
   "eff_full": 0.9690000000000001,
   "eff_75": 0.9690000000000001,
   "eff_50": 0.9640000000000001,
   "pf_full": 0.89,
   "pf_75": 0.87,
   "pf_50": 0.79
  },
  {
   "rated_kw": 850.0,
   "starting_ratio": 5.5,
   "eff_full": 0.9690000000000001,
   "eff_75": 0.9690000000000001,
   "eff_50": 0.9640000000000001,
   "pf_full": 0.89,
   "pf_75": 0.87,
   "pf_50": 0.79
  },
  {
   "rated_kw": 900.0,
   "starting_ratio": 5.5,
   "eff_full": 0.971,
   "eff_75": 0.97,
   "eff_50": 0.965,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 950.0,
   "starting_ratio": 5.5,
   "eff_full": 0.971,
   "eff_75": 0.97,
   "eff_50": 0.965,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 1000.0,
   "starting_ratio": 5.5,
   "eff_full": 0.972,
   "eff_75": 0.972,
   "eff_50": 0.9670000000000001,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 1120.0,
   "starting_ratio": 5.5,
   "eff_full": 0.972,
   "eff_75": 0.972,
   "eff_50": 0.9670000000000001,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 1250.0,
   "starting_ratio": 5.5,
   "eff_full": 0.972,
   "eff_75": 0.972,
   "eff_50": 0.9670000000000001,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 1400.0,
   "starting_ratio": 5.5,
   "eff_full": 0.972,
   "eff_75": 0.972,
   "eff_50": 0.9670000000000001,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 1600.0,
   "starting_ratio": 5.5,
   "eff_full": 0.972,
   "eff_75": 0.972,
   "eff_50": 0.9670000000000001,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 1800.0,
   "starting_ratio": 5.5,
   "eff_full": 0.978,
   "eff_75": 0.977,
   "eff_50": 0.972,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 2000.0,
   "starting_ratio": 5.5,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 2500.0,
   "starting_ratio": 5.5,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 2600.0,
   "starting_ratio": 5.0,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 2750.0,
   "starting_ratio": 5.0,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 3000.0,
   "starting_ratio": 5.0,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 3150.0,
   "starting_ratio": 5.0,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 3400.0,
   "starting_ratio": 5.0,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 3700.0,
   "starting_ratio": 5.0,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 4100.0,
   "starting_ratio": 5.0,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 4500.0,
   "starting_ratio": 5.0,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 4900.0,
   "starting_ratio": 5.0,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 5200.0,
   "starting_ratio": 5.0,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 5600.0,
   "starting_ratio": 5.0,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 6000.0,
   "starting_ratio": 5.0,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 7200.0,
   "starting_ratio": 5.0,
   "eff_full": 0.979,
   "eff_75": 0.978,
   "eff_50": 0.973,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 15000.0,
   "starting_ratio": 5.0,
   "eff_full": 0.969,
   "eff_75": 0.968,
   "eff_50": 0.964,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  },
  {
   "rated_kw": 45000.0,
   "starting_ratio": 5.0,
   "eff_full": 0.969,
   "eff_75": 0.968,
   "eff_50": 0.964,
   "pf_full": 0.9,
   "pf_75": 0.88,
   "pf_50": 0.8
  }
 ],
 "items": [
  {
   "line_no": 1,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-165-E-0001",
   "description": "START-UP HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "black_start"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1500.0,
   "rated_kw": 1500.0,
   "remark": null
  },
  {
   "line_no": 2,
   "revision": "0B",
   "status": "DEL",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-165-E-0001",
   "description": "START-UP HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1500.0,
   "rated_kw": 1500.0,
   "remark": null
  },
  {
   "line_no": 6,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-181-A-002",
   "description": "TEG REGENERATION PACKAGE A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 150.0,
   "rated_kw": 150.0,
   "remark": "Estimated"
  },
  {
   "line_no": 6,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "TEG RECIRCULATION PUMP MOTOR A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 11.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 7,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "TEG RECIRCULATION PUMP MOTOR B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 11.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 8,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "TEG MAKE UP PUMP MOTOR A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.3,
   "rated_kw": 5.5,
   "remark": "Estimated"
  },
  {
   "line_no": 9,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "TEG MAKE UP PUMP MOTOR B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.3,
   "rated_kw": 5.5,
   "remark": "Estimated"
  },
  {
   "line_no": 10,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "TEG TRANSFER PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 2.2,
   "remark": "Estimated"
  },
  {
   "line_no": 6,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-182-A-002",
   "description": "TEG REGENERATION PACKAGE B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 150.0,
   "rated_kw": 150.0,
   "remark": "Estimated"
  },
  {
   "line_no": 13,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "TEG RECIRCULATION PUMP MOTOR A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 11.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 14,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "TEG RECIRCULATION PUMP MOTOR B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 11.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 15,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "TEG MAKE UP PUMP MOTOR A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.3,
   "rated_kw": 5.5,
   "remark": "Estimated"
  },
  {
   "line_no": 16,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "TEG MAKE UP PUMP MOTOR B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.3,
   "rated_kw": 5.5,
   "remark": "Estimated"
  },
  {
   "line_no": 17,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "TEG TRANSFER PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 2.2,
   "remark": "Estimated"
  },
  {
   "line_no": 26,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "A-230001A",
   "description": "DEW POINT CONTROL PACKAGE A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 27,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "A-230001B",
   "description": "DEW POINT CONTROL PACKAGE B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 30,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-210-P-0001-A",
   "description": "OFF-SPEC CONDENSATE PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 40.0,
   "rated_kw": 55.0,
   "remark": "Estimated"
  },
  {
   "line_no": 31,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-210-P-0001-B",
   "description": "OFF-SPEC CONDENSATE PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 40.0,
   "rated_kw": 55.0,
   "remark": "Estimated"
  },
  {
   "line_no": 32,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-211-A-0001",
   "description": "CONDENSATE MERCURY REMOVAL",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 16.0,
   "rated_kw": 22.0,
   "remark": "Estimated"
  },
  {
   "line_no": 35,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "K-240001",
   "description": "FLASH GAS COMPRESSOR MOTOR A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 11.0,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1201",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4300.0,
   "rated_kw": 4500.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 36,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FLASH GAS COMPRESSOR LUBE OIL PUMP A MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 37,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FLASH GAS COMPRESSOR LUBE OIL PUMP B MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 38,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FLASH GAS COMPRESSOR VENTILATION FAN MOTOR A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.3,
   "rated_kw": 0.55,
   "remark": "Estimated"
  },
  {
   "line_no": 39,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FLASH GAS COMPRESSOR VENTILATION FAN MOTOR B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.3,
   "rated_kw": 0.55,
   "remark": "Estimated"
  },
  {
   "line_no": 40,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FLASH GAS COMP. LUBE OIL RESERVOIR ELEC. HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 35,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "K-240001",
   "description": "FLASH GAS COMPRESSOR MOTOR B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 11.0,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1201",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4300.0,
   "rated_kw": 4500.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 36,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FLASH GAS COMPRESSOR LUBE OIL PUMP A MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 37,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FLASH GAS COMPRESSOR LUBE OIL PUMP B MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 38,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FLASH GAS COMPRESSOR VENTILATION FAN MOTOR A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.3,
   "rated_kw": 0.55,
   "remark": "Estimated"
  },
  {
   "line_no": 39,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FLASH GAS COMPRESSOR VENTILATION FAN MOTOR B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.3,
   "rated_kw": 0.55,
   "remark": "Estimated"
  },
  {
   "line_no": 40,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FLASH GAS COMP. LUBE OIL RESERVOIR ELEC. HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 44,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - MAIN MINERAL LUBRICATING OIL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.7,
   "rated_kw": 18.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 45,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - AUX. MINERAL LUBRICATING OIL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.7,
   "rated_kw": 18.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 46,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - MAIN TURBINE ENCLOSURE VENTILATION FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 90.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 47,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - AUX. TURBINE ENCLOSURE VENTILATION FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 90.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 48,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - MAIN STARTING SYSTEM MAIN PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 128.0,
   "rated_kw": 160.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 49,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - AUX. STARTING SYSTEM MAIN PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 128.0,
   "rated_kw": 160.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 50,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - MINERAL LUB. OIL VAPOUR EXTRACTOR FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.1,
   "rated_kw": 1.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 51,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - WASHING SKID",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 13.0,
   "rated_kw": 13.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 52,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - MINERAL LUB. OIL RESEVOIR HEATER 1",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 53,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - MINERAL LUB. OIL RESEVOIR HEATER 2",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 54,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - SYNTHETIC LUB. OIL TANK HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.63,
   "rated_kw": 3.63,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 55,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - TURBINE COMPARTMENT HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.0,
   "rated_kw": 5.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 56,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - MAIN GENERATOR ENCLOSURE VENTILATION",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.96,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 57,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - AUX. GENERATOR ENCLOSURE VENTILATION",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.96,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 58,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - MAIN LUB. CLUTCH PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 59,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - AUX. LUB. CLUTCH PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 60,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - STARTING SYSTEM COOLER FAN MOTOR 1",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 61,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - STARTING SYSTEM COOLER FAN MOTOR 2",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 62,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - DC PANEL BATTERY RECTIFIER POWER SUPPLY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 63,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR A - DC PANEL SERVICE RECTIFIER POWER SUPPLY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 66,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - MAIN MINERAL LUBRICATING OIL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.7,
   "rated_kw": 18.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 67,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - AUX. MINERAL LUBRICATING OIL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.7,
   "rated_kw": 18.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 68,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - MAIN TURBINE ENCLOSURE VENTILATION FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 90.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 69,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - AUX. TURBINE ENCLOSURE VENTILATION FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 90.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 70,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - MAIN STARTING SYSTEM MAIN PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 128.0,
   "rated_kw": 160.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 71,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - AUX. STARTING SYSTEM MAIN PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 128.0,
   "rated_kw": 160.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 72,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - MINERAL LUB. OIL VAPOUR EXTRACTOR FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.1,
   "rated_kw": 1.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 73,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - WASHING SKID",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 13.0,
   "rated_kw": 13.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 74,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - MINERAL LUB. OIL RESEVOIR HEATER 1",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 75,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - MINERAL LUB. OIL RESEVOIR HEATER 2",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 76,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - SYNTHETIC LUB. OIL TANK HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.63,
   "rated_kw": 3.63,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 77,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - TURBINE COMPARTMENT HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.0,
   "rated_kw": 5.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 78,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - MAIN GENERATOR ENCLOSURE VENTILATION",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.96,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 79,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - AUX. GENERATOR ENCLOSURE VENTILATION",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.96,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 80,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - MAIN LUB. CLUTCH PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 81,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - AUX. LUB. CLUTCH PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 82,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - STARTING SYSTEM COOLER FAN MOTOR 1",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 83,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - STARTING SYSTEM COOLER FAN MOTOR 2",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 84,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - DC PANEL BATTERY RECTIFIER POWER SUPPLY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 85,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR B - DC PANEL SERVICE RECTIFIER POWER SUPPLY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 44,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - MAIN MINERAL LUBRICATING OIL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.7,
   "rated_kw": 18.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 45,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - AUX. MINERAL LUBRICATING OIL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.7,
   "rated_kw": 18.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 46,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - MAIN TURBINE ENCLOSURE VENTILATION FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 90.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 47,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - AUX. TURBINE ENCLOSURE VENTILATION FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 90.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 48,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - MAIN STARTING SYSTEM MAIN PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 128.0,
   "rated_kw": 160.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 49,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - AUX. STARTING SYSTEM MAIN PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 128.0,
   "rated_kw": 160.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 50,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - MINERAL LUB. OIL VAPOUR EXTRACTOR FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.1,
   "rated_kw": 1.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 51,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - WASHING SKID",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 13.0,
   "rated_kw": 13.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 52,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - MINERAL LUB. OIL RESEVOIR HEATER 1",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 53,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - MINERAL LUB. OIL RESEVOIR HEATER 2",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 54,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - SYNTHETIC LUB. OIL TANK HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.63,
   "rated_kw": 3.63,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 55,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - TURBINE COMPARTMENT HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.0,
   "rated_kw": 5.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 56,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - MAIN GENERATOR ENCLOSURE VENTILATION",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.96,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 57,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - AUX. GENERATOR ENCLOSURE VENTILATION",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.96,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 58,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - MAIN LUB. CLUTCH PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 59,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - AUX. LUB. CLUTCH PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 60,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - STARTING SYSTEM COOLER FAN MOTOR 1",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 61,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - STARTING SYSTEM COOLER FAN MOTOR 2",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 62,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - DC PANEL BATTERY RECTIFIER POWER SUPPLY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 63,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXPORT GAS COMPRESSOR C - DC PANEL SERVICE RECTIFIER POWER SUPPLY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 89,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "A-260001",
   "description": "MEG REGENERATION & RECLAMATION PACKAGE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 92,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-736-P-0004-A",
   "description": "LEAN MEG HP SUBSEA INJECTION PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 100.0,
   "rated_kw": 110.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 93,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-736-P-0004-B",
   "description": "LEAN MEG HP SUBSEA INJECTION PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 100.0,
   "rated_kw": 110.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 94,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-736-P-0005",
   "description": "ANNULUS LEAN MEG INJECTION PUMP",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 60.0,
   "rated_kw": 75.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 95,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-736-P-0015",
   "description": "MEG PIGGING PUMP",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 312.0,
   "rated_kw": 355.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 98,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-735-PH-0001-A",
   "description": "LEAN MEG PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 99,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-735-PH-0001-B",
   "description": "LEAN MEG PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 100,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-735-PH-0001-C",
   "description": "LEAN MEG PUMP C",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 101,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-735-PH-0001-D",
   "description": "LEAN MEG PUMP D",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 102,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "P-260009A",
   "description": "LEAN MEG STRIPPING PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.4,
   "rated_kw": 5.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 103,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "P-260009B",
   "description": "LEAN MEG STRIPPING PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.4,
   "rated_kw": 5.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 104,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-737-PH-0001-A",
   "description": "RICH MEG PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 105,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-737-PH-0001-B",
   "description": "RICH MEG PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 106,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-737-PH-0001-C",
   "description": "RICH MEG PUMP C",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 107,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-737-PH-0001-D",
   "description": "RICH MEG PUMP D",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 108,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "P-260010A",
   "description": "RICH MEG STRIPPING PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.4,
   "rated_kw": 5.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 109,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "P-260010B",
   "description": "RICH MEG STRIPPING PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.4,
   "rated_kw": 5.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 110,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-737-PH-0002-A",
   "description": "CONTAMINATED RICH MEG PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.56,
   "rated_kw": 11.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 111,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-737-PH-0002-B",
   "description": "CONTAMINATED RICH MEG PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.56,
   "rated_kw": 11.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 112,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "P-260011",
   "description": "CONTAMINATED STRIPPING PUMP",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.0,
   "rated_kw": 5.5,
   "remark": "Estimated"
  },
  {
   "line_no": 113,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-730-PH-0001-A",
   "description": "BRINE PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 114,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-730-PH-0001-B",
   "description": "BRINE PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 115,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "P-260013",
   "description": "BRINE STRIPPING PUMP",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 116,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-730-PH-0002",
   "description": "SKIMMED OIL PUMP",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 120,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - MAIN MINERAL LUBRICATING OIL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.7,
   "rated_kw": 18.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 121,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - AUX. MINERAL LUBRICATING OIL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.7,
   "rated_kw": 18.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 122,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - MAIN TURBINE ENCLOSURE VENTILATION FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 90.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 123,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - AUX. TURBINE ENCLOSURE VENTILATION FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 90.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 124,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - MAIN STARTING SYSTEM MAIN PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 128.0,
   "rated_kw": 160.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 125,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - AUX. STARTING SYSTEM MAIN PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 128.0,
   "rated_kw": 160.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 126,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - MINERAL LUB. OIL VAPOUR EXTRACTOR FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.1,
   "rated_kw": 1.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 127,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - WASHING SKID",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 13.0,
   "rated_kw": 13.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 128,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - MINERAL LUB. OIL RESEVOIR HEATER 1",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 129,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - MINERAL LUB. OIL RESEVOIR HEATER 2",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 130,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - SYNTHETIC LUB. OIL TANK HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.63,
   "rated_kw": 3.63,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 131,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - TURBINE COMPARTMENT HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.0,
   "rated_kw": 5.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 132,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - MAIN GENERATOR ENCLOSURE VENTILATION",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.96,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 133,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - AUX. GENERATOR ENCLOSURE VENTILATION",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.96,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 134,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - MAIN LUB. CLUTCH PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 135,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - AUX. LUB. CLUTCH PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 136,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - STARTING SYSTEM COOLER FAN MOTOR 1",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 137,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - STARTING SYSTEM COOLER FAN MOTOR 2",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 138,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - GENERATOR HEATERS LINE SIDE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.5,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 139,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - GENERATOR HEATERS NEUTRAL SIDE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.5,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 140,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - DC PANEL BATTERY RECTIFIER POWER SUPP",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 141,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - DC PANEL SERVICE RECTIFIER POWER SUPPL",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 142,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - LIQUID FUEL HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 143,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - LIQUID FUEL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 75.0,
   "rated_kw": 90.0,
   "remark": "Estimated"
  },
  {
   "line_no": 144,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - LUBE OIL COOLER 1",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 22.0,
   "rated_kw": 30.0,
   "remark": "Mec. Email 13JUL2018"
  },
  {
   "line_no": 145,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR A - LUBE OIL COOLER 2",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 22.0,
   "rated_kw": 30.0,
   "remark": "Mec. Email 13JUL2018"
  },
  {
   "line_no": 148,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - MAIN MINERAL LUBRICATING OIL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.7,
   "rated_kw": 18.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 149,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - AUX. MINERAL LUBRICATING OIL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.7,
   "rated_kw": 18.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 150,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - MAIN TURBINE ENCLOSURE VENTILATION FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 90.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 151,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - AUX. TURBINE ENCLOSURE VENTILATION FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 90.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 152,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - MAIN STARTING SYSTEM MAIN PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 128.0,
   "rated_kw": 160.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 153,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - AUX. STARTING SYSTEM MAIN PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 128.0,
   "rated_kw": 160.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 154,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - MINERAL LUB. OIL VAPOUR EXTRACTOR FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.1,
   "rated_kw": 1.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 155,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - WASHING SKID",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 13.0,
   "rated_kw": 13.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 156,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - MINERAL LUB. OIL RESEVOIR HEATER 1",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 157,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - MINERAL LUB. OIL RESEVOIR HEATER 2",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 158,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - SYNTHETIC LUB. OIL TANK HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.63,
   "rated_kw": 3.63,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 159,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - TURBINE COMPARTMENT HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.0,
   "rated_kw": 5.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 160,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - MAIN GENERATOR ENCLOSURE VENTILATION",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.96,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 161,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - AUX. GENERATOR ENCLOSURE VENTILATION",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.96,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 162,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - MAIN LUB. CLUTCH PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 163,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - AUX. LUB. CLUTCH PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 164,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - STARTING SYSTEM COOLER FAN MOTOR 1",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 165,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - STARTING SYSTEM COOLER FAN MOTOR 2",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 166,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - GENERATOR HEATERS LINE SIDE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.5,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 167,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - GENERATOR HEATERS NEUTRAL SIDE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.5,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 168,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - DC PANEL BATTERY RECTIFIER POWER SUPPLY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 169,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - DC PANEL SERVICE RECTIFIER POWER SUPPLY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 170,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - LIQUID FUEL HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 171,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - LIQUID FUEL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 75.0,
   "rated_kw": 90.0,
   "remark": "Estimated"
  },
  {
   "line_no": 172,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - LUBE OIL COOLER 1",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 22.0,
   "rated_kw": 30.0,
   "remark": "Mec. Email 13JUL2018"
  },
  {
   "line_no": 173,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR B - LUBE OIL COOLER 2",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 22.0,
   "rated_kw": 30.0,
   "remark": "Mec. Email 13JUL2018"
  },
  {
   "line_no": 175,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - MAIN MINERAL LUBRICATING OIL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.7,
   "rated_kw": 18.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 176,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - AUX. MINERAL LUBRICATING OIL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.7,
   "rated_kw": 18.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 177,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - MAIN TURBINE ENCLOSURE VENTILATION FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 90.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 178,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - AUX. TURBINE ENCLOSURE VENTILATION FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 90.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 179,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - MAIN STARTING SYSTEM MAIN PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 128.0,
   "rated_kw": 160.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 180,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - AUX. STARTING SYSTEM MAIN PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 128.0,
   "rated_kw": 160.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 181,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - MINERAL LUB. OIL VAPOUR EXTRACTOR FAN",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.1,
   "rated_kw": 1.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 182,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - WASHING SKID",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 13.0,
   "rated_kw": 13.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 183,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - MINERAL LUB. OIL RESEVOIR HEATER 1",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 184,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - MINERAL LUB. OIL RESEVOIR HEATER 2",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 22.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 185,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - SYNTHETIC LUB. OIL TANK HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.63,
   "rated_kw": 3.63,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 186,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - TURBINE COMPARTMENT HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.0,
   "rated_kw": 5.5,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 187,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - MAIN GENERATOR ENCLOSURE VENTILATION",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.96,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 188,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - AUX. GENERATOR ENCLOSURE VENTILATION",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.96,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 189,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - MAIN LUB. CLUTCH PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 190,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - AUX. LUB. CLUTCH PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 191,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - STARTING SYSTEM COOLER FAN MOTOR 1",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 192,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - STARTING SYSTEM COOLER FAN MOTOR 2",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.55,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 193,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - GENERATOR HEATERS LINE SIDE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.5,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 194,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - GENERATOR HEATERS NEUTRAL SIDE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.5,
   "rated_kw": 4.0,
   "remark": "From LM2500 BASE LOAD LIST"
  },
  {
   "line_no": 195,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - DC PANEL BATTERY RECTIFIER POWER SUPP",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 196,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - DC PANEL SERVICE RECTIFIER POWER SUPP",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 197,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - LIQUID FUEL HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 198,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - LIQUID FUEL PUMP MOTOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 75.0,
   "rated_kw": 90.0,
   "remark": "Estimated"
  },
  {
   "line_no": 199,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - LUBE OIL COOLER 1",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 22.0,
   "rated_kw": 30.0,
   "remark": "Mec. Email 13JUL2018"
  },
  {
   "line_no": 200,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "MAIN POWER GENERATOR C - LUBE OIL COOLER 2",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 22.0,
   "rated_kw": 30.0,
   "remark": "Mec. Email 13JUL2018"
  },
  {
   "line_no": 203,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-640-P-0001-A",
   "description": "HEATING MEDIUM CIRCULATION PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 200.0,
   "rated_kw": 250.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 204,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-640-P-0001-B",
   "description": "HEATING MEDIUM CIRCULATION PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 200.0,
   "rated_kw": 250.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 206,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-640-E-0001",
   "description": "HEATING MEDIUM MAKE-UP PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 208,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-640-A-0001-A",
   "description": "WASTE HEAT RECOVERY UNIT (WHRU) A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 24.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 209,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-640-A-0001-B",
   "description": "WASTE HEAT RECOVERY UNIT (WHRU) B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 24.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 210,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-640-A-0001-C",
   "description": "WASTE HEAT RECOVERY UNIT (WHRU) C",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 24.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 216,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-706-E-0001",
   "description": "LP FLARE KO DRUM HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 200.0,
   "rated_kw": 250.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 217,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-706-P-0001-A",
   "description": "LP FLARE KO DRUM PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency",
    "black_start"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.5,
   "rated_kw": 0.75,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 218,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-706-P-0001-B",
   "description": "LP FLARE KO DRUM PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.5,
   "rated_kw": 0.75,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 221,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-705-E-0001",
   "description": "HP FLARE KO DRUM HEATER",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 200.0,
   "rated_kw": 250.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 223,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-705-P-0001-A",
   "description": "HP Dry Flare KO Drum Pump A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 224,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-705-P-0001-B",
   "description": "HP Dry Flare KO Drum Pump B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 228,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-700-F-0001",
   "description": "FLAME FRONT GENERATOR/IGNITION PANEL PACKAGE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.0,
   "rated_kw": 1.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-260-P-0001-A",
   "description": "PRODUCED WATER DEGASSING PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 37.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-260-P-0001-B",
   "description": "PRODUCED WATER DEGASSING PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 37.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-260-P-0001-A",
   "description": "RECOVERED OIL TRANSFER PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.5,
   "rated_kw": 1.1,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-260-P-0001-B",
   "description": "RECOVERED OIL TRANSFER PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.5,
   "rated_kw": 1.1,
   "remark": null
  },
  {
   "line_no": 231,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "DESANDING HYDROCYCLONE A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 232,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "DESANDING HYDROCYCLONE B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 233,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "DEOILING HYDROCYCLONE A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 234,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "DEOILING HYDROCYCLONE B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 235,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "SAND ACCUMULATOR",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 236,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FLOATATION CELL",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 27.0,
   "rated_kw": 37.0,
   "remark": "Estimated"
  },
  {
   "line_no": 237,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "RECIRCULATION PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 238,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "RECIRCULATION PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 239,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FLOATATION CELL  PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 240,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FLOATATION CELL  PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 241,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-262-A-0001-A",
   "description": "PRODUCED WATER MERCURY REMOVAL PACKAGE A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-262-A-0001-B",
   "description": "PRODUCED WATER MERCURY REMOVAL PACKAGE B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": null
  },
  {
   "line_no": 245,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-261-P-0001",
   "description": "SAND JETTING PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 23.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 250,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-760-E-0001",
   "description": "CLOSED DRAIN DRUM HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 200.0,
   "rated_kw": 250.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 251,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-760-P-0001-A",
   "description": "CLOSED DRAIN PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 21.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 252,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-760-P-0001-B",
   "description": "CLOSED DRAIN PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 21.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 255,
   "revision": null,
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "A-F-242-A-0003",
   "description": "CONDENSATE EXPORT METERING PACKAGE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 6.0,
   "remark": "Estimated"
  },
  {
   "line_no": 257,
   "revision": "0A",
   "status": "DEL",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "A-F-240-PH-0001-A",
   "description": "Hydraulic Power Unit for On-spec Condensate &\nOff-spec Condensate Pump A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [],
   "voltage_kv": 6.6,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1301",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 820.0,
   "rated_kw": 850.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 257,
   "revision": "0A",
   "status": "DEL",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "A-F-240-PH-0001-B",
   "description": "Hydraulic Power Unit for On-spec Condensate &\nOff-spec Condensate Pump B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [],
   "voltage_kv": 6.6,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1301",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 820.0,
   "rated_kw": 850.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 257,
   "revision": "0A",
   "status": "DEL",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "A-F-240-PH-0001-C",
   "description": "Hydraulic Power Unit for On-spec Condensate &\nOff-spec Condensate Pump C",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [],
   "voltage_kv": 6.6,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1301",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 820.0,
   "rated_kw": 850.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 257,
   "revision": "0A",
   "status": "DEL",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "A-F-240-PH-0001-D",
   "description": "Hydraulic Power Unit for On-spec Condensate &\nOff-spec Condensate Pump D",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [],
   "voltage_kv": 6.6,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1301",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 820.0,
   "rated_kw": 850.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 260,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-952-T-0001",
   "description": "CITRIC ACID  STORAGE TANK MIXER",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 261,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-043-P-0001-A",
   "description": "CORROSION INHIBITOR INJECTION PUMPS A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 262,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-043-P-0001-B",
   "description": "CORROSION INHIBITOR INJECTION PUMPS B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 263,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-949-P-0001-A",
   "description": "OXYGEN SCAVENGER INJECTION PUMPS A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 264,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-949-P-0001-B",
   "description": "OXYGEN SCAVENGER INJECTION PUMPS B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 265,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-941-P-0001-A",
   "description": "BIOCIDE INJECTION PUMPS A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 266,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-941-P-0001-B",
   "description": "BIOCIDE INJECTION PUMPS B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 267,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-952-P-0001-A",
   "description": "CITRIC ACID INJECTION PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.3,
   "rated_kw": 4.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 268,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-952-P-0001-B",
   "description": "CITRIC ACID INJECTION PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.3,
   "rated_kw": 4.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 269,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-948-P-0001-A",
   "description": "ANTIFOAM INJECTION PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 270,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-948-P-0001-B",
   "description": "ANTIFOAM INJECTION PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 271,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-944-P-0001-A",
   "description": "HYDROCHLORIC ACID INJECTION PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 272,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-944-P-0001-B",
   "description": "HYDROCHLORIC ACID INJECTION PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 273,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-951-P-0001-A",
   "description": "CAUSTIC SODA INJECTION PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 274,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-951-P-0001-B",
   "description": "CAUSTIC SODA INJECTION PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 275,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "P-570008A",
   "description": "LUBE OIL TRANSFER PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.0,
   "rated_kw": 1.1,
   "remark": "Estimated"
  },
  {
   "line_no": 276,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "P-570008B",
   "description": "LUBE OIL TRANSFER PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.0,
   "rated_kw": 1.1,
   "remark": "Estimated"
  },
  {
   "line_no": 277,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "A-570002",
   "description": "CHEMICAL CLEANING UNIT",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.0,
   "rated_kw": 1.1,
   "remark": "Estimated"
  },
  {
   "line_no": 278,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-9XX-P-0001-A",
   "description": "SCALE INHIBITOR PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 279,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-9XX-P-0001-B",
   "description": "SCALE INHIBITOR PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 280,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-9XX-P-0001-A",
   "description": "DEMULSIFIER PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 281,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-9XX-P-0001-B",
   "description": "DEMULSIFIER PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 282,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "P-570011A",
   "description": "ANTIFOULANT PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 283,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "P-570011B",
   "description": "ANTIFOULANT PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.185,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 286,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "PORTS SIDE PEDESTAL CRANE AUX.",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 287,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "STARBOARD SIDE PEDESTAL CRANE AUX",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 290,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "LIFEBOAT (FREEFALL TYPE) DAVIT (CAPACITY 60P)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 36.0,
   "rated_kw": 36.0,
   "remark": "Estimated"
  },
  {
   "line_no": 291,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "LIFEBOAT (FREEFALL TYPE) DAVIT (CAPACITY 60P)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 36.0,
   "rated_kw": 36.0,
   "remark": "Estimated"
  },
  {
   "line_no": 292,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "LIFEBOAT (FREEFALL TYPE) DAVIT (CAPACITY 60P)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 36.0,
   "rated_kw": 36.0,
   "remark": "Estimated"
  },
  {
   "line_no": 293,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "LIFEBOAT (FREEFALL TYPE) DAVIT (CAPACITY 60P)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 36.0,
   "rated_kw": 36.0,
   "remark": "Estimated"
  },
  {
   "line_no": 295,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FENDER HANDLING DAVIT A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 70.0,
   "rated_kw": 75.0,
   "remark": "Estimated"
  },
  {
   "line_no": 296,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FENDER HANDLING DAVIT B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 70.0,
   "rated_kw": 75.0,
   "remark": "Estimated"
  },
  {
   "line_no": 297,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FENDER HANDLING DAVIT C",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 70.0,
   "rated_kw": 75.0,
   "remark": "Estimated"
  },
  {
   "line_no": 298,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "FENDER HANDLING DAVIT D",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 70.0,
   "rated_kw": 75.0,
   "remark": "Estimated"
  },
  {
   "line_no": 307,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "LUP-ER30V04",
   "description": "230 V AC TELECOM UPS A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.0,
   "rated_kw": 160.0,
   "remark": null
  },
  {
   "line_no": 328,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "DISTRIBUTION BOARD FOR MOV-1",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 329,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "DISTRIBUTION BOARD FOR MOV-2",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 332,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -1",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 333,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -2",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 334,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -3",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 335,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -4",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 336,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -5",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 337,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -6",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 338,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -7",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 339,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -8",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 340,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -9",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 341,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -10",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 342,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -11",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 343,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -12",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 344,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -13",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 345,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -14",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 346,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -15",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 347,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -16",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 348,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -17",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 349,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -18",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 350,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -19",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 351,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -20",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 355,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "PACKAGE ROOF TOP UNIT AC FOR SWITCHGEAR BLD - UNIT 1 (50%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 416.0,
   "rated_kw": 500.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 356,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "PACKAGE ROOF TOP UNIT AC FOR SWITCHGEAR BLD - UNIT 2 (50%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 416.0,
   "rated_kw": 500.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 357,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "PACKAGE ROOF TOP UNIT AC FOR SWITCHGEAR BLD - UNIT 3 (50%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 416.0,
   "rated_kw": 500.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 358,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "PRESSURIZED FAN FOR SWITCHGEAR BLD - UNIT 1 (100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 359,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "PRESSURIZED FAN FOR SWITCHGEAR BLD - UNIT 2 (100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 360,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR SWITCHGEAR BLD - UNIT 1 (100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 361,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR SWITCHGEAR BLD - UNIT 2 (100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 365,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "ANALYZER HOUSE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 50.0,
   "rated_kw": 50.0,
   "remark": "Estimated"
  },
  {
   "line_no": 368,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "HEAT TRACING SYSTEM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 200.0,
   "rated_kw": 300.0,
   "remark": "Estimated"
  },
  {
   "line_no": 372,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "NORMAL LIGHTING (PORTSIDE)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 110.0,
   "rated_kw": 110.0,
   "remark": "Estimated"
  },
  {
   "line_no": 373,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "NORMAL LIGHTING (STARBOARD)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 110.0,
   "rated_kw": 110.0,
   "remark": "Estimated"
  },
  {
   "line_no": 376,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "ESSENTIAL LIGHTING (PORTSIDE)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1602",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 40.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 377,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "ESSENTIAL LIGHTING (STARBOARD)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1602",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 40.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 380,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "AIRCRAFT WARNING LIGHT (COMMON FOR ALL FLARES)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1603",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 5.0,
   "remark": "Estimated"
  },
  {
   "line_no": 381,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EMERGENCY LIGHTING (PORTSIDE)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1603",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 20.0,
   "remark": "Estimated"
  },
  {
   "line_no": 382,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EMERGENCY LIGHTING (STARBOARD)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-1603",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 20.0,
   "remark": "Estimated"
  },
  {
   "line_no": 385,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "HVAC ACCU - SUBSEA BUILDING( DUTY)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 37.0,
   "remark": "Estimated"
  },
  {
   "line_no": 386,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "HVAC ACCU - SUBSEA BUILDING( STAND BY )",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 37.0,
   "remark": "Estimated"
  },
  {
   "line_no": 387,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "HVAC AHU -  SUBSEA BUILDING( DUTY)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 388,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "HVAC AHU -  SUBSEA BUILDING( STAND BY )",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 389,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN A ( DUTY)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 390,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN B ( STAND BY )",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 392,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-665-E-0001A/B",
   "description": "HP FUEL GAS HEATER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.0,
   "rated_kw": 850.0,
   "remark": null
  },
  {
   "line_no": 395,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-690-A-0001",
   "description": "NITROGEN MEMBRANE GENERATION PACKAGE",
   "equipment_class": "other",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "essential",
    "emergency",
    "black_start"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.0,
   "rated_kw": 1.0,
   "remark": null
  },
  {
   "line_no": 396,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-691-A-0001",
   "description": "LOW PURITY NITROGEN COMPRESSOR A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential",
    "emergency",
    "black_start"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-1503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 5.5,
   "remark": null
  },
  {
   "line_no": 397,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-692-A-0001",
   "description": "LOW PURITY NITROGEN COMPRESSOR B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 5.5,
   "remark": null
  },
  {
   "line_no": 398,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-691-A-0001",
   "description": "HIGH PURITY NITROGEN COMPRESSOR A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-1502",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 22.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "T",
   "system": null,
   "tag": "F-692-A-0001",
   "description": "HIGH PURITY NITROGEN COMPRESSOR B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 22.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-871-xx -0004",
   "description": "AFT SERVICE CRANE 5T @ 20m",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-871-xx -0003",
   "description": "FWD SERVICE CRANE 5T @ 20m",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-871-xx -0002",
   "description": "AFT OFFSHORE CRANE 15T @ 52m (62m MAN RIDING)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 200.0,
   "rated_kw": 200.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-871-xx -0001",
   "description": "FORE OFFSHORE CRANE 15T @ 52m (62m MAN RIDING)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 200.0,
   "rated_kw": 200.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-771-UC-0001",
   "description": "LIFEBOAT A (FREEFALL TYPE) DAVIT (CAPACITY 60P)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 36.0,
   "rated_kw": 36.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-771-UC-0002",
   "description": "LIFEBOAT B (FREEFALL TYPE) DAVIT (CAPACITY 60P)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 36.0,
   "rated_kw": 36.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-771-UC-0003",
   "description": "LIFEBOAT C (FREEFALL TYPE) DAVIT (CAPACITY 60P)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 36.0,
   "rated_kw": 36.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-771-UC-0004",
   "description": "LIFEBOAT D (FREEFALL TYPE) DAVIT (CAPACITY 60P)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 36.0,
   "rated_kw": 36.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FENDER HANDLING DAVIT A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 70.0,
   "rated_kw": 75.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FENDER HANDLING DAVIT B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 70.0,
   "rated_kw": 75.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FENDER HANDLING DAVIT C",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 70.0,
   "rated_kw": 75.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FENDER HANDLING DAVIT D",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 70.0,
   "rated_kw": 75.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-788-UPS-0001A",
   "description": "230V AC UPS - A ELECTRICAL & INSTRUMENTATION",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 150.0,
   "rated_kw": 300.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-788-UPS-0001B",
   "description": "230V AC UPS - B ELECTRICAL & INSTRUMENTATION",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 150.0,
   "rated_kw": 300.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-788-TR-0002",
   "description": "230V AC UPS - B ELECTRICAL & INSTRUMENTATION BYPASS TRANSFORMER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 150.0,
   "rated_kw": 300.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-788-UPS-0002A",
   "description": "230V AC UPS - A  TELECOM UPS",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": null,
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 160.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-788-TR-0003",
   "description": "230V AC UPS - A  TELECOM UPS BYPASS TRANSFORMER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": null,
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 160.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-788-UPS-0002B",
   "description": "230V AC UPS - B  TELECOM UPS",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": null,
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 160.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-788-TR-0004",
   "description": "230V AC UPS - B  TELECOM UPS BYPASS TRANSFORMER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": null,
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 80.0,
   "rated_kw": 160.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-788-UPS-0003A",
   "description": "DC UPS-A NAVIGATION AIDS UPS",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": null,
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8603",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 3.0,
   "rated_kw": 3.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-788-UPS-0003B",
   "description": "DC UPS-B NAVIGATION AIDS UPS",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": null,
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8603",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 3.0,
   "rated_kw": 3.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "OBSTRUCTION LIGHT",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": null,
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8603",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 1.0,
   "rated_kw": 1.0,
   "remark": null
  },
  {
   "line_no": 332,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -1",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-5601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 333,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -2",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-5601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 334,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -3",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-5601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 335,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -4",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-5601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 336,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -5",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-5601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 337,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -6",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-5601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 338,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -7",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-5601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 339,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -8",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-5601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 340,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -9",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-5601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 341,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -10",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-5601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 342,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -11",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 343,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -12",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 344,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -13",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 345,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -14",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 346,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -15",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 347,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -16",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 348,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -17",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 349,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -18",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 350,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -19",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 351,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WELDING SOCKET OUTLETS -20",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 40.0,
   "remark": "Estimated"
  },
  {
   "line_no": 397,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "K-370001A",
   "description": "AIR COMPRESSOR MAIN MOTOR A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 6.6,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-5301",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 750.0,
   "rated_kw": 1000.0,
   "remark": "Estimated / Mech. List too small"
  },
  {
   "line_no": 398,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "E-370001A",
   "description": "AIR COMPRESSOR COOLER A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 399,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "E-370002A",
   "description": "LUBE OIL COOLER A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 402,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "K-370001B",
   "description": "AIR COMPRESSOR MAIN MOTOR B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 6.6,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-5301",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 750.0,
   "rated_kw": 1000.0,
   "remark": "Estimated / Mech. List too small"
  },
  {
   "line_no": 403,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "E-370001B",
   "description": "AIR COMPRESSOR COOLER B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 404,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "E-370002B",
   "description": "LUBE OIL COOLER B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 7.5,
   "remark": "Estimated"
  },
  {
   "line_no": 407,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-685-D-0001-A",
   "description": "AIR DRYER PACKAGE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.0,
   "rated_kw": 2.0,
   "remark": "Estimated"
  },
  {
   "line_no": 412,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "AIR HEATERS A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 413,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "AIR HEATERS B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 428,
   "revision": "OB",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-666-P-0002-A",
   "description": "ESDG FUEL OIL SUPPLY PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 11.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 429,
   "revision": "OB",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-666-P-0002-B",
   "description": "ESDG FUEL OIL SUPPLY PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 11.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 430,
   "revision": "OB",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-666-P-0003-A",
   "description": "FUEL OIL SUPPLY PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.5,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 431,
   "revision": "OB",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-666-P-0003-B",
   "description": "FUEL OIL SUPPLY PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.5,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 430,
   "revision": "OB",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-666-P-0004-A",
   "description": "DIESEL FUEL OIL SEPARATOR SUPPLY PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 431,
   "revision": "OB",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-666-P-0004-B",
   "description": "DIESEL FUEL OIL SEPARATOR SUPPLY PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 430,
   "revision": "OB",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-666-P-0001-A",
   "description": "DIESEL FUEL TRANSFER PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 21.06,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 431,
   "revision": "OB",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-666-P-0001-B",
   "description": "DIESEL FUEL TRANSFER PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 21.06,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 430,
   "revision": "OB",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-666-E-0001-A",
   "description": "DIESEL FUEL OIL SEPARATOR PRE-HEATER A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 44.0,
   "rated_kw": 44.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 431,
   "revision": "OB",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-666-E-0001-B",
   "description": "DIESEL FUEL OIL SEPARATOR PRE-HEATER B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 44.0,
   "rated_kw": 44.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 434,
   "revision": "OB",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-790-PM-0002-A",
   "description": "JOCKEY PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 435,
   "revision": "OB",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-790-PM-0002-B",
   "description": "JOCKEY PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 436,
   "revision": "OB",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-790-PD-0001-A",
   "description": "DIESEL FIREWATER GENERATION PACKAGE A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 437,
   "revision": "OB",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-790-PD-0001-B",
   "description": "DIESEL FIREWATER GENERATION PACKAGE B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 438,
   "revision": "OB",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-790-PD-0001-C",
   "description": "DIESEL FIREWATER GENERATION PACKAGE C",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 439,
   "revision": "OB",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-790-PD-0001-D",
   "description": "DIESEL FIREWATER GENERATION PACKAGE D",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 441,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WATER MIST PACKAGE (FWD)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 126.0,
   "rated_kw": 126.0,
   "remark": "Estimated"
  },
  {
   "line_no": 442,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WATER MIST PACKAGE (AFT)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 126.0,
   "rated_kw": 126.0,
   "remark": "Estimated"
  },
  {
   "line_no": 444,
   "revision": "OB",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-795-PM-0001-A",
   "description": "FOAM PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 27.88,
   "rated_kw": 37.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 445,
   "revision": "OB",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-795-PM-0001-B",
   "description": "FOAM PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 27.88,
   "rated_kw": 37.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 448,
   "revision": "OB",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-759-A-0001",
   "description": "SEWAGE TREATMENT PLANT/VACUUM UNIT",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 20.0,
   "remark": null
  },
  {
   "line_no": 450,
   "revision": "OB",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-759-P-0001A",
   "description": "SEWAGE TRANSFER PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.5,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 453,
   "revision": "OB",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-759-P-0001B",
   "description": "SEWAGE TRANSFER PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.5,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 456,
   "revision": "OB",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-945-A-0001",
   "description": "HYPOCHLORITE GENERATOR SKID",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.0,
   "rated_kw": 4.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 459,
   "revision": "OB",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-932-P-0001-A",
   "description": "AFT BALLAST WATER PUMP A",
   "equipment_class": "motor",
   "feeder_type": "VSD",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 78.0,
   "rated_kw": 110.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 460,
   "revision": "OB",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-932-P-0001-B",
   "description": "AFT BALLAST WATER PUMP B",
   "equipment_class": "motor",
   "feeder_type": "VSD",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 78.0,
   "rated_kw": 110.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 463,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-650-P-0002",
   "description": "DISTILLED WATER MAKE-UP PUMP",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.0,
   "rated_kw": 5.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 464,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-650-P-0001-A",
   "description": "COOLING WATER CIRCULATION PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 6.6,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-5301",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1400.0,
   "rated_kw": 1400.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 465,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-650-P-0001-B",
   "description": "COOLING WATER CIRCULATION PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 6.6,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-5301",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1400.0,
   "rated_kw": 1400.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 466,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-650-P-0001-C",
   "description": "COOLING WATER CIRCULATION PUMP C",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 6.6,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-5301",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1400.0,
   "rated_kw": 1400.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 467,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-711-P-0001-A",
   "description": "SEA WATER PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "essential"
   ],
   "voltage_kv": 11.0,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1201",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1200.0,
   "rated_kw": 1250.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 468,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-711-P-0001-B",
   "description": "SEA WATER PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 11.0,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1201",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1200.0,
   "rated_kw": 1250.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 469,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-711-P-0001-C",
   "description": "SEA WATER PUMP C",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 11.0,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1201",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1200.0,
   "rated_kw": 1250.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 470,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-711-P-0001-D",
   "description": "SEA WATER PUMP D",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 11.0,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1201",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1200.0,
   "rated_kw": 1250.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 474,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "P-320005",
   "description": "Seachest Pump",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 204.0,
   "rated_kw": 220.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-260-P-0005",
   "description": "PRODUCED WATER OFF-SPEC TANK RECIRCULATION PUMP",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "A-420003",
   "description": "SKIMMED OIL PUMP",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.0,
   "rated_kw": 5.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "P-420003A",
   "description": "Produced Water Tank Feed Pump",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 60.0,
   "rated_kw": 75.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "P-420003B",
   "description": "Produced Water Tank Feed Pump",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 60.0,
   "rated_kw": 75.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "P-420004",
   "description": "Produced Water Tank Stripping Pump",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.0,
   "rated_kw": 5.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "Skimmed Oil Pump",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.0,
   "rated_kw": 1.1,
   "remark": null
  },
  {
   "line_no": 476,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-711-P-0001-A",
   "description": "FRESH WATER MAKER  SW FEED PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.5,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 477,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-711-P-0001-B",
   "description": "FRESH WATER MAKER  SW FEED PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.5,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 479,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-712-A-0001-A",
   "description": "FRESH WATER MAKER - RO UNIT A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 480,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-712-A-0001-B",
   "description": "FRESH WATER MAKER - RO UNIT B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 483,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-712-P-0001-A",
   "description": "FRESH WATER TRANSFER PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 17.55,
   "rated_kw": 22.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 484,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-712-P-0001-B",
   "description": "FRESH WATER TRANSFER PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 17.55,
   "rated_kw": 22.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 485,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-714-P-0001-A",
   "description": "FRESH WATER SERVICE PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.46,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 486,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-714-P-0001-B",
   "description": "FRESH WATER SERVICE PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.46,
   "rated_kw": 7.5,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-712-A-0003-A",
   "description": "FRESH WATER UV STERILIZER A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.5,
   "rated_kw": 0.75,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-712-A-0003-B",
   "description": "FRESH WATER UV STERILIZER B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.5,
   "rated_kw": 0.75,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-714-A-0001-A",
   "description": "FRESH WATER UV STERILIZER A (POTABLE WATER)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.5,
   "rated_kw": 0.75,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-714-A-0001-B",
   "description": "FRESH WATER  UV STERILIZER B (POTABLE WATER)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.5,
   "rated_kw": 0.75,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-714-F-0001-A",
   "description": "FRESH WATER HEATER A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 70.0,
   "rated_kw": 70.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-714-F-0001-B",
   "description": "FRESH WATER HEATER B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 70.0,
   "rated_kw": 70.0,
   "remark": null
  },
  {
   "line_no": 489,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-712-P-0002-A",
   "description": "FRESH WATER WASH DOWN PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 17.55,
   "rated_kw": 22.0,
   "remark": "Estimated / Mech. List too small"
  },
  {
   "line_no": 490,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-712-P-0002-B",
   "description": "FRESH WATER WASH DOWN PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 17.55,
   "rated_kw": 22.0,
   "remark": "Estimated / Mech. List too small"
  },
  {
   "line_no": 491,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-714-P-0002-A",
   "description": "HOT WATER RECIRCULATION PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.0,
   "rated_kw": 1.1,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 492,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-714-P-0002-B",
   "description": "HOT WATER RECIRCULATION PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.0,
   "rated_kw": 1.1,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-713-A-0001",
   "description": "DEMINERALIZED WATER PACKAGE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 30.0,
   "remark": null
  },
  {
   "line_no": 511,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-758-P-0004-A",
   "description": "BILGE PUMP A FWD",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 32.76,
   "rated_kw": 37.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 512,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-758-P-0004-B",
   "description": "BILGE PUMP B FWD",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 32.76,
   "rated_kw": 37.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 513,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-758-P-0001-A",
   "description": "BILGE AFT/GENERAL SERVICE PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 32.76,
   "rated_kw": 37.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 514,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-758-P-0001-B",
   "description": "BILGE AFT/GENERAL SERVICE PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 32.76,
   "rated_kw": 37.0,
   "remark": "Estimated"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-758-P-0002",
   "description": "DAILY BILGE PUMP AFT",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.29,
   "rated_kw": 1.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-758-P-0003",
   "description": "SLUDGE PUMP",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.97,
   "rated_kw": 1.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-758-P-0005",
   "description": "EMERGENCY BILGE PUMP",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.2,
   "rated_kw": 1.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-758-P-0006",
   "description": "DAILY BILGE PUMP FWD",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.29,
   "rated_kw": 1.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-758-A-0001",
   "description": "BILGE WATER SEPARATOR",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.2,
   "rated_kw": 1.5,
   "remark": null
  },
  {
   "line_no": 517,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-933-P-TBD",
   "description": "TANK WASHING PUMP",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 17.55,
   "rated_kw": 22.0,
   "remark": "From Mechanical Equipment List"
  },
  {
   "line_no": 520,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": "HOLD",
   "tag": "F-890-AH-0001-A",
   "description": "HYDRAULIC POWER SYSTEM A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 11.0,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1201",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2202.0,
   "rated_kw": 2202.0,
   "remark": "Client Instruction Email 11-JUL-18"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": "HOLD",
   "tag": "F-890-AH-0001-B",
   "description": "HYDRAULIC POWER SYSTEM B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 11.0,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1201",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2202.0,
   "rated_kw": 2202.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": "HOLD",
   "tag": "F-890-AH-0001-C",
   "description": "HYDRAULIC POWER SYSTEM C (BACK-UP)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 11.0,
   "phase": null,
   "substation": null,
   "switchgear": "F-780-SB-1201",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2202.0,
   "rated_kw": 2202.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR INSTRUMENT WORKSHOP (1x100%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.75,
   "rated_kw": 0.75,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "AIR HANDLING UNIT FOR STORE/DECK WORKSHOP 1 (1x100%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.1,
   "rated_kw": 2.1,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "AIR HANDLING UNIT FOR LABORATORY (1x100%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.1,
   "rated_kw": 2.1,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR STORE/DECK WORKSHOP 1 (1x100%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 8.7,
   "rated_kw": 8.7,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR LABORATORY (1x100%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 11.54,
   "rated_kw": 11.54,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR FIRE PUMP ROOM A (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.37,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR FIRE PUMP ROOM B (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.37,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR PURIFIER ROOM (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.0,
   "rated_kw": 4.0,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR MECHANICAL WORKSHOP (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.25,
   "rated_kw": 0.37,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR AFT SPACES (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 18.5,
   "rated_kw": 18.5,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR FOAM ROOM (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.55,
   "rated_kw": 0.55,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR STORE/DECK WORKSHOP 1 (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.18,
   "rated_kw": 0.185,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR LABORATORY (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.48,
   "rated_kw": 0.55,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR FIRE PUMP ROOM PS (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.55,
   "rated_kw": 0.55,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR FIRE PUMP ROOM SB (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.55,
   "rated_kw": 0.55,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR HPU ROOM(1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.0,
   "rated_kw": 3.0,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR FIRE PUMP ROOM A (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.37,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR FIRE PUMP ROOM B (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.37,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR STORE/DECK WORKSHOP 2 (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.37,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR STORE/FIRE CONTROL STATION (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.185,
   "rated_kw": 0.185,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR FIRE PUMP ROOM PS (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.55,
   "rated_kw": 0.55,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR FIRE PUMP ROOM SB (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.55,
   "rated_kw": 0.55,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR HPU ROOM (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.0,
   "rated_kw": 3.0,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR STAIRCASE PS (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.55,
   "rated_kw": 0.55,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR STAIRCASE SB (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.55,
   "rated_kw": 0.55,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR AFT MACHINERY SPACES A (3x50%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 37.0,
   "rated_kw": 37.0,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR AFT MACHINERY SPACES B (3x50%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 37.0,
   "rated_kw": 37.0,
   "remark": "Wrong calculation/ Assumption not Clear on the Pre-FEED Load list updated correctly"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR ELECTRICAL WORKSHOP",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.1,
   "rated_kw": 1.1,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR ELECTRICAL WORKSHOP (STAND-BY)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.1,
   "rated_kw": 1.1,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR HULL LOW VOLTAGE SWITCHBOARD ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.2,
   "rated_kw": 2.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR HULL LOW VOLTAGE SWITCHBOARD ROOM (STAND-BY)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.2,
   "rated_kw": 2.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR HULL HIGH VOLTAGE SWITCHBOARD ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.2,
   "rated_kw": 2.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR HULL HIGH VOLTAGE SWITCHBOARD ROOM (STAND-BY)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.2,
   "rated_kw": 2.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR HULL INSTRUMENTATION TECHNICAL ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.2,
   "rated_kw": 2.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR HULL INSTRUMENTATION TECHNICAL ROOM (STAND-BY)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.2,
   "rated_kw": 2.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR ELECTRONIC WORKSHOP",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.75,
   "rated_kw": 0.75,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "CHILLED WATER UNIT FOR FWD UNIT 1 (2x100%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 18.0,
   "rated_kw": 18.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "CHILLED WATER UNIT FOR FWD UNIT 2 (2x100%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 18.0,
   "rated_kw": 18.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "CHILLED WATER PUMP 1 FWD(2x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.0,
   "rated_kw": 3.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "CHILLED WATER PUMP 2 FWD(2x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.0,
   "rated_kw": 3.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR FWD  HULL INSTRUMENT ROOM (1x100%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 1.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR FWD  HULL INSTRUMENT ROOM STAND-BY  (1x100%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 1.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR FWD  HULL LOW VOLTAGE SWITCHBOARD ROOM  (1x100%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.2,
   "rated_kw": 2.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR FWD  HULL LOW VOLTAGE SWITCHBOARD ROOM STAND-BY (1x100%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.2,
   "rated_kw": 2.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR FORE STORES (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.0,
   "rated_kw": 3.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR FORE MACHINERY SPACES A (2x50%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 30.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR FORE MACHINERY SPACES A (2x50%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 30.0,
   "remark": null
  },
  {
   "line_no": 564,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "LOW EXPANSION FOAM LIQUID PUMP SKID A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 112.0,
   "rated_kw": 132.0,
   "remark": "Estimated"
  },
  {
   "line_no": 565,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "LOW EXPANSION FOAM LIQUID PUMP SKID B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 112.0,
   "rated_kw": 132.0,
   "remark": "Estimated"
  },
  {
   "line_no": 566,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-795-A-0001",
   "description": "HELI DECK FOAM SKID",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 567,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "HIGH EXPANSION FOAM SKID A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 25.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 568,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "HIGH EXPANSION FOAM SKID B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 25.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 571,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "PERSONNEL ELEVATOR A - CONTROL PANEL",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 19.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 572,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "PERSONNEL ELEVATOR B - CONTROL PANEL",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 19.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 573,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "PERSONNEL ELEVATOR C - CONTROL PANEL",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 19.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 574,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WATERTIGHT SLIDING DOOR",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 575,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WATERTIGHT SLIDING DOOR (STARBOARD PASSAGEWAY)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 576,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "WATERTIGHT SLIDING DOOR (AFT MACHINERY SPACE)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 579,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "INCINERATOR MARINE GAS OIL SUPPLY PUMP",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.25,
   "rated_kw": 5.5,
   "remark": "Estimated"
  },
  {
   "line_no": 580,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "MARINE GAS OIL PURIFIER FEED PUMP A",
   "equipment_class": "motor",
   "feeder_type": "VSD",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.75,
   "rated_kw": 2.2,
   "remark": "Estimated"
  },
  {
   "line_no": 581,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "MARINE GAS OIL PURIFIER FEED PUMP B",
   "equipment_class": "motor",
   "feeder_type": "VSD",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.75,
   "rated_kw": 2.2,
   "remark": "Estimated"
  },
  {
   "line_no": 582,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "GAS TURBINE MARINE GAS OIL SUPPLY PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 7.0,
   "rated_kw": 11.0,
   "remark": "Estimated"
  },
  {
   "line_no": 583,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "GAS TURBINE MARINE GAS OIL SUPPLY PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 7.0,
   "rated_kw": 11.0,
   "remark": "Estimated"
  },
  {
   "line_no": 584,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "MARINE GAS OIL PURIFIER A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 16.0,
   "rated_kw": 22.0,
   "remark": "Estimated"
  },
  {
   "line_no": 585,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "MARINE GAS OIL PURIFIER B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 16.0,
   "rated_kw": 22.0,
   "remark": "Estimated"
  },
  {
   "line_no": 586,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "MARINE GAS OIL TRANSFER PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 16.0,
   "rated_kw": 22.0,
   "remark": "Estimated"
  },
  {
   "line_no": 587,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "MARINE GAS OIL TRANSFER PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 16.0,
   "rated_kw": 22.0,
   "remark": "Estimated"
  },
  {
   "line_no": 588,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "MGO DAY TANK SUPPLY PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 8.5,
   "rated_kw": 11.0,
   "remark": "Estimated"
  },
  {
   "line_no": 589,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "MGO DAY TANK SUPPLY PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 8.5,
   "rated_kw": 11.0,
   "remark": "Estimated"
  },
  {
   "line_no": 592,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "IMPRESSED CURRENT CATHODIC PROTECTION (AFT)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 25.0,
   "rated_kw": 25.0,
   "remark": "Estimated"
  },
  {
   "line_no": 593,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "IMPRESSED CURRENT CATHODIC PROTECTION (MID)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 25.0,
   "rated_kw": 25.0,
   "remark": "Estimated"
  },
  {
   "line_no": 594,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "IMPRESSED CURRENT CATHODIC PROTECTION (FWD)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 25.0,
   "rated_kw": 25.0,
   "remark": "Estimated"
  },
  {
   "line_no": 595,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "IMPRESSED CURRENT CATHODIC PROTECTION (AFT BOTTOM FLAT)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 25.0,
   "rated_kw": 25.0,
   "remark": "Estimated"
  },
  {
   "line_no": 596,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "IMPRESSED CURRENT CATHODIC PROTECTION (FWD BOTTOM FLAT)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 25.0,
   "rated_kw": 25.0,
   "remark": "Estimated"
  },
  {
   "line_no": 600,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-785-DB-000x",
   "description": "ESSENTIAL LIGHTING - AFT",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8602",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 100.0,
   "rated_kw": 100.0,
   "remark": "Estimated"
  },
  {
   "line_no": 601,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-785-DB-000x",
   "description": "ESSENTIAL LIGHTING - FWD",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8602",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 100.0,
   "rated_kw": 100.0,
   "remark": "Estimated"
  },
  {
   "line_no": 604,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-787-DB-000x",
   "description": "EMERGENCY LIGHTING (AFT MACHINERY)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8603",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 24.0,
   "rated_kw": 24.0,
   "remark": "Estimated"
  },
  {
   "line_no": 605,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-787-DB-000x",
   "description": "EMERGENCY LIGHTING (FWD MACHINERY)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-8603",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 24.0,
   "rated_kw": 24.0,
   "remark": "Estimated"
  },
  {
   "line_no": 608,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "STARTING AIR COMPRESSOR ESDG-A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 609,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "STARTING AIR COMPRESSOR ESDG-B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 610,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "STARTING AIR COMPRESSOR ESDG-C",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-787-SB-8503",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 20.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 613,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-652-P-0001-A",
   "description": "AFT AUX. COOLING FRESH WATER PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 78.0,
   "rated_kw": 90.0,
   "remark": "Estimated"
  },
  {
   "line_no": 614,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-652-P-0001-B",
   "description": "AFT AUX. COOLING FRESH WATER PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 78.0,
   "rated_kw": 90.0,
   "remark": "Estimated"
  },
  {
   "line_no": 615,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-653-P-0001-A",
   "description": "FWD AUX. COOLING FRESH WATER PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 18.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 616,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "F-653-P-0001-B",
   "description": "FWD AUX. COOLING FRESH WATER PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "standby",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 18.0,
   "rated_kw": 30.0,
   "remark": "Estimated"
  },
  {
   "line_no": 619,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "INERT GAS GENERATOR DRYER UNIT (FAN + HEATER)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-5602",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 40.0,
   "rated_kw": 55.0,
   "remark": "Estimated"
  },
  {
   "line_no": 620,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "INERT GAS GENERATOR COOLING PUMP MOTOR A",
   "equipment_class": "motor",
   "feeder_type": "VSD",
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 621,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "INERT GAS GENERATOR COOLING PUMP MOTOR B",
   "equipment_class": "motor",
   "feeder_type": "VSD",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 622,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "INERT GAS GENERATOR FUEL OIL PUMP",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 10.0,
   "rated_kw": 15.0,
   "remark": "Estimated"
  },
  {
   "line_no": 625,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "DESALINATION PACKAGE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 170.0,
   "rated_kw": 170.0,
   "remark": "Estimated"
  },
  {
   "line_no": 626,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "DESALINATED WATER PUMP A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 13.0,
   "rated_kw": 18.5,
   "remark": "Estimated"
  },
  {
   "line_no": 627,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "DESALINATED WATER PUMP B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 13.0,
   "rated_kw": 18.5,
   "remark": "Estimated"
  },
  {
   "line_no": 637,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "HPU AFT-1",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 100.0,
   "rated_kw": 110.0,
   "remark": "Client Comment on Rev.01"
  },
  {
   "line_no": 638,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "HPU AFT-2",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 100.0,
   "rated_kw": 110.0,
   "remark": "Client Comment on Rev.01"
  },
  {
   "line_no": 639,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "HPU AFT-3",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 100.0,
   "rated_kw": 110.0,
   "remark": "Client Comment on Rev.01"
  },
  {
   "line_no": 640,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "HPU FWD-1",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 100.0,
   "rated_kw": 110.0,
   "remark": "Client Comment on Rev.01"
  },
  {
   "line_no": 641,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "HPU FWD-2",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 100.0,
   "rated_kw": 110.0,
   "remark": "Client Comment on Rev.01"
  },
  {
   "line_no": 642,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "HPU FWD-3",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 100.0,
   "rated_kw": 110.0,
   "remark": "Client Comment on Rev.01"
  },
  {
   "line_no": 645,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUBSEA HYDRAULIC PACKAGE A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 50.0,
   "rated_kw": 75.0,
   "remark": "Client Commnet on Rev.01"
  },
  {
   "line_no": 646,
   "revision": null,
   "status": null,
   "unit": null,
   "area": "H",
   "system": null,
   "tag": "HOLD",
   "description": "SUBSEA HYDRAULIC PACKAGE B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 50.0,
   "rated_kw": 75.0,
   "remark": "Client Commnet on Rev.01"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "CHILLED WATER UNIT FOR ACCOMMODATION AFT UNIT1 (3x50%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 6.6,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 303.0,
   "rated_kw": 303.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "CHILLED WATER UNIT FOR ACCOMMODATION AFT UNIT2 (3x50%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 6.6,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 303.0,
   "rated_kw": 303.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "CHILLED WATER UNIT FOR ACCOMMODATION AFT - UNIT3 (3x50%) STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 6.6,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 303.0,
   "rated_kw": 303.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "CHILLED WATER PUMP A (3x50%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 30.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "CHILLED WATER PUMP B (3x50%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 30.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "CHILLED WATER PUMP C (3x50%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 30.0,
   "remark": null
  },
  {
   "line_no": 654,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "AIR HANDLING UNIT FOR ACCOMMODATION 1 (50%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 266.0,
   "rated_kw": 266.0,
   "remark": "As per Equipment List"
  },
  {
   "line_no": 655,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "AIR HANDLING UNIT FOR ACCOMMODATION 2 (50%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 266.0,
   "rated_kw": 266.0,
   "remark": "As per Equipment List"
  },
  {
   "line_no": 656,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "AIR HANDLING UNIT FOR ACCOMMODATION 3 (50%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 266.0,
   "rated_kw": 266.0,
   "remark": "As per Equipment List"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR CENTRAL EQUIPMENT ROOM AND HIDRAULIC VALVE ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 1.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR CENTRAL EQUIPMENT ROOM AND HIDRAULIC VALVE ROOM STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 1.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "AIR HANDLING UNIT FOR GALLEY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 24.0,
   "rated_kw": 24.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "AIR HANDLING UNIT FOR HELICOPTER LOUNGE/BRIEFING ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.0,
   "rated_kw": 12.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR INSTRUMENT EQUIPMENT ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.2,
   "rated_kw": 2.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR INSTRUMENT EQUIPMENT ROOM STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.2,
   "rated_kw": 2.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR ELECTRICAL ROOM MAIN DECK",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.52,
   "rated_kw": 4.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR ELECTRICAL ROOM LEVEL 1",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.52,
   "rated_kw": 4.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR ELECTRICAL ROOM LEVEL 2",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.52,
   "rated_kw": 4.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR ELECTRICAL ROOM LEVEL 3",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.52,
   "rated_kw": 4.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR ELECTRICAL ROOM LEVEL 4",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.52,
   "rated_kw": 4.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR ELECTRICAL ROOM LEVEL 5",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 3.52,
   "rated_kw": 4.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR COPY CENTRE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.55,
   "rated_kw": 0.55,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR ENGINEERING ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.55,
   "rated_kw": 0.55,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR IER",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.2,
   "rated_kw": 15.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR IER STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.2,
   "rated_kw": 15.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR SANITARY SPACES",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 8.4,
   "rated_kw": 9.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR SANITARY SPACES STAND-BY",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 8.4,
   "rated_kw": 9.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST AXIAL FAN FOR CHANGING ROOM MALE AND CHANGING ROOM FEMALE",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 1.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR CER AND HYDRAULIC VALVE ROOM",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.11,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR GARBAGE",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.07,
   "rated_kw": 0.11,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR GALLEY TOILET",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.07,
   "rated_kw": 0.11,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR GARBAGE STORE LEVEL 2",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.07,
   "rated_kw": 0.11,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST CENTRIFUGAL FAN FOR GALLEY",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 6.0,
   "rated_kw": 7.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST AXIAL FAN FOR DRY PROVISION",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.37,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST AXIAL FAN FOR LAUNDRY & DRYING ROOM",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.25,
   "rated_kw": 0.37,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST AXIAL FAN FOR GYMNASIUM",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.18,
   "rated_kw": 0.37,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST AXIAL FAN FOR DINING ROOM",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.37,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR GARBAGE STORE LEVEL 3",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.07,
   "rated_kw": 0.11,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST CENTRIFUGAL FAN FOR HVAC ROOM",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.6,
   "rated_kw": 1.1,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST CENTRIFUGAL FAN FOR HOSPITAL",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.6,
   "rated_kw": 1.1,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST CENTRIFUGAL FAN FOR HOSPITAL STAND-BY",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.6,
   "rated_kw": 9.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR LOUNGE SMOKING ROOM",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.19,
   "rated_kw": 0.22,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR TOILET AND ABLUTION ROOM",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.28,
   "rated_kw": 0.37,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST AXIAL FAN FOR CLEAN LINEN, DIRTY LINEN, LUGGAGE, PANTRY",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.12,
   "rated_kw": 0.185,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR GARBAGE STORE LEVEL 4",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.07,
   "rated_kw": 0.11,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR GARBAGE STORE LEVEL 5",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.07,
   "rated_kw": 0.11,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST AXIAL FAN FOR HELICOPTER LOUNGE/BRIEFING ROOM",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.18,
   "rated_kw": 0.185,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY CENTRIFUGAL FAN FOR GALLEY",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.4,
   "rated_kw": 3.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY AXIAL FAN FOR STAIRCASE",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.18,
   "rated_kw": 0.185,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR LIFT",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.12,
   "rated_kw": 0.185,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "HUMIDIFIER 1",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 24.3,
   "rated_kw": 24.3,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "HUMIDIFIER 2",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 24.3,
   "rated_kw": 24.3,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "HUMIDIFIER 3",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 24.3,
   "rated_kw": 24.3,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "HUMIDIFIER 4",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 34.2,
   "rated_kw": 34.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "HUMIDIFIER 5",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 34.2,
   "rated_kw": 34.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "HUMIDIFIER 6",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 34.2,
   "rated_kw": 34.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FREEZING UNIT PACKAGE FOR PROVISION ROOMS",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.9,
   "rated_kw": 12.9,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FREEZING UNIT PACKAGE FOR PROVISION ROOMS STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 12.9,
   "rated_kw": 12.9,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EVAPORATOR FOR MEAT",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.0,
   "rated_kw": 2.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EVAPORATOR FOR FISH",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.0,
   "rated_kw": 2.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EVAPORATOR FOR DIARY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.4,
   "rated_kw": 1.4,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EVAPORATOR FOR VEGETABLE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.4,
   "rated_kw": 1.4,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EVAPORATOR FOR DRY PROVISION A",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.1,
   "rated_kw": 2.1,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EVAPORATOR FOR DRY PROVISION B",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.1,
   "rated_kw": 2.1,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "AXIAL JET FAN FOR DRY PROVISION A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.2,
   "rated_kw": 0.22,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "AXIAL JET FAN FOR DRY PROVISION B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.2,
   "rated_kw": 0.22,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR ELECTRICAL ROOM LEVEL 6",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 5.27,
   "rated_kw": 5.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR HELI",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.2,
   "rated_kw": 1.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR HELI STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.2,
   "rated_kw": 1.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR GARBAGE STORE LEVEL 6",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-786-SB-6501",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.07,
   "rated_kw": 0.11,
   "remark": null
  },
  {
   "line_no": 678,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "AIR HANDLING UNIT FOR  TEMPORARY REFUGE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 9.0,
   "rated_kw": 9.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR  TEMPORARY REFUGE",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.43,
   "rated_kw": 2.43,
   "remark": null
  },
  {
   "line_no": 682,
   "revision": "0B",
   "status": "UPD",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR EDG (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.37,
   "rated_kw": 0.37,
   "remark": "Estimated"
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR EDG  & SWITCHBOARD ROOM EMERGENCY (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 1.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY AXIAL FAN FOR STAIRCASE(EMERGENCY)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.12,
   "rated_kw": 0.185,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR EMERGENCY RESPONSE ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.55,
   "rated_kw": 0.55,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR EMERGENCY RESPONCE ROOM STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.55,
   "rated_kw": 0.55,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR EMERGENCY RESPONSE ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.2,
   "rated_kw": 1.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR EMERGENCY RESPONSE ROOM STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.2,
   "rated_kw": 1.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR  EMERGENCY RESPONSE ROOM",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.07,
   "rated_kw": 0.11,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "ROOFTOP UNIT FOR ELECTRICAL SWITCHBOARD ROOM AND COMPUTER ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 7.0,
   "rated_kw": 7.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "ROOFTOP UNIT FOR ELECTRICAL SWITCHBOARD ROOM AND COMPUTER ROOM STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 7.0,
   "rated_kw": 7.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "ROOFTOP UNIT FOR TER, UPS",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 48.0,
   "rated_kw": 48.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "ROOFTOP UNIT FOR TER, UPS STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 48.0,
   "rated_kw": 48.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "AIR HANDLING UNIT FOR MULTIPURPOSE ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 8.1,
   "rated_kw": 8.1,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "AIR HANDLING UNIT FOR MULTIPURPOSE ROOM STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 8.1,
   "rated_kw": 8.1,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR CENTRAL EQUIPMENT ROOM AND HYDRAULIC VALVE ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.9,
   "rated_kw": 2.9,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR CENTRAL EQUIPMENT ROOM AND HYDRAULIC VALVE ROOM STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 2.9,
   "rated_kw": 2.9,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR CENTRAL CONTROL ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.8,
   "rated_kw": 4.8,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR CENTRAL CONTROL ROOM STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 4.8,
   "rated_kw": 4.8,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR MULTIPURPOSE ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.2,
   "rated_kw": 15.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "COMPRESSING CONDENSING UNIT FOR MULTIPURPOSE STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.2,
   "rated_kw": 15.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR ELECTRICAL SWITCHBOARD ROOM AND COMPUTER ROOM",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.1,
   "rated_kw": 0.11,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR CENTRAL CONTROL ROOM",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.07,
   "rated_kw": 0.11,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR MULTIPURPOSE ROOM",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.07,
   "rated_kw": 0.11,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST DUCT FAN FOR IER",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.07,
   "rated_kw": 0.11,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST CENTRIFUGAL FAN FOR ACCOMMODATION(PURGING) A",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 46.0,
   "rated_kw": 55.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST CENTRIFUGAL FAN FOR ACCOMMODATION(PURGING) B",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 46.0,
   "rated_kw": 55.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR CENTRAL CONTROL ROOM",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 1.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "FAN COIL UNIT FOR CENTRAL CONTROL ROOM STAND-BY",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.5,
   "rated_kw": 1.5,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY DUCT FAN FOR AIR LOCK PS",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.25,
   "rated_kw": 3.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY DUCT FAN FOR AIR LOCK SB",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.25,
   "rated_kw": 3.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "ROOFTOP UNIT FOR BATTERY ROOM (1x100%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 8.59,
   "rated_kw": 8.59,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "ROOFTOP UNIT FOR BATTERY ROOM (STAND-BY) (1x100%)",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 8.59,
   "rated_kw": 8.59,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR PAINT STORE (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.48,
   "rated_kw": 0.55,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR CHEMICAL STORE (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 0.48,
   "rated_kw": 0.55,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR BATTERY ROOM (1x100%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 1.9,
   "rated_kw": 2.2,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR AFT MACHINERY SPACES C (3x50%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "spare",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 37.0,
   "rated_kw": 37.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "EXHAUST FAN FOR FORE MACHINERY SPACES B (2x50%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 30.0,
   "remark": null
  },
  {
   "line_no": 688,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "HOLD",
   "description": "SUPPLY FAN FOR FORE MACHINERY SPACES B (2x50%)",
   "equipment_class": "motor",
   "feeder_type": "DOL",
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-SB-6001",
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 30.0,
   "rated_kw": 30.0,
   "remark": null
  },
  {
   "line_no": null,
   "revision": "0B",
   "status": "NEW",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "F-667-A-0002",
   "description": "PUMP AND FILTRATION SKID",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance"
   ],
   "voltage_kv": 0.69,
   "phase": null,
   "substation": null,
   "switchgear": null,
   "bus": null,
   "drive_type": null,
   "absorbed_kw": 15.0,
   "rated_kw": 15.0,
   "remark": null
  },
  {
   "line_no": 692,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "F-787-DB-000x",
   "description": "EMERGENCY LIGHTING LQ",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-6602",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 50.0,
   "rated_kw": 50.0,
   "remark": "Estimated"
  },
  {
   "line_no": 693,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "F-787-DB-000x",
   "description": "ESSENTIAL LIGHTING LQ",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-6602",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 50.0,
   "rated_kw": 50.0,
   "remark": "Estimated"
  },
  {
   "line_no": 694,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "F-787-DB-000x",
   "description": "400V-230V GALLEY POWER DB",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "intermittent",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential",
    "emergency"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-6602",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 100.0,
   "rated_kw": 100.0,
   "remark": "Estimated"
  },
  {
   "line_no": 697,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "F-785-DB-000x",
   "description": "NORMAL LIGHTING PANEL LQ-1",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-6601",
   "bus": "A",
   "drive_type": null,
   "absorbed_kw": 50.0,
   "rated_kw": 50.0,
   "remark": "Estimated"
  },
  {
   "line_no": 698,
   "revision": "0B",
   "status": "T-UPD",
   "unit": null,
   "area": "L",
   "system": null,
   "tag": "F-785-DB-000x",
   "description": "NORMAL LIGHTING PANEL LQ-2",
   "equipment_class": "feeder",
   "feeder_type": null,
   "duty": "continuous",
   "load_type": null,
   "scenarios": [
    "normal",
    "offloading",
    "maintenance",
    "essential"
   ],
   "voltage_kv": 0.4,
   "phase": null,
   "substation": null,
   "switchgear": "F-785-DB-6601",
   "bus": "B",
   "drive_type": null,
   "absorbed_kw": 50.0,
   "rated_kw": 50.0,
   "remark": "Estimated"
  }
 ]
}